<!doctype html><html lang="en" dir="ltr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="description" content="Bilingual Electrical Power Plants I Part 5, illustrated theory and worked problems."><title>Electrical Power Plants I — Part 5 | محطات الطاقة الكهربائية 1</title><link rel="stylesheet" href="assets/high-voltage-1/course.css"><script>window.MathJax={tex:{inlineMath:[['\\(','\\)']],displayMath:[['\\[','\\]']]},chtml:{displayOverflow:'overflow'}};</script><script defer src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js"></script><style>.problem{scroll-margin-top:20px}.problem h2[lang=ar]{margin-top:8px}.formula{font-size:1.05rem}.step{padding-block:12px}.problem svg{max-width:100%}.problem figcaption{font-size:.91rem}.contents{display:flex;flex-wrap:wrap;gap:8px}.contents a{border:1px solid var(--line);padding:6px 12px;border-radius:8px;text-decoration:none}.note{border-inline-start:4px solid var(--gold);padding:12px;background:#1a3248;border-radius:8px}.problem p{margin-block:.55em}.step h3{font-size:1.06rem}@media print{.problem{break-inside:auto}.problem svg{max-height:90mm}.step{break-inside:avoid}} .bilingual-caption{display:grid;gap:7px;line-height:1.75}.bilingual-caption [lang=ar]{color:var(--gold);font-family:Tahoma,Arial,sans-serif;text-align:right}.note [lang=ar]{display:block;margin-top:8px;color:#ffe0a0}.note [lang=en]{display:block}.math-inline{direction:ltr;unicode-bidi:isolate;display:inline-block;white-space:nowrap}.formula mjx-container{direction:ltr!important;unicode-bidi:isolate!important}.problem svg text{font-family:Tahoma,Arial,sans-serif}.notation-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:12px}.notation-grid p{margin:0;padding:9px;border:1px solid var(--line);border-radius:8px}.notation-grid p[lang=ar]{text-align:right}@media(max-width:650px){.notation-grid{grid-template-columns:1fr}.problem figcaption{font-size:.96rem}.problem svg{max-width:100%}}@media print{.bilingual-caption [lang=ar]{color:#111}} </style></head><body><header><nav class="container"><a class="brand" href="index.html"><b>TE</b> University Teaching</a><a href="electrical-power-plants-1.html">Course | المقرر</a></nav></header><main class="container"><div class="hero"><p class="eyebrow">PART 5 | <span dir="rtl" lang="ar">الجزء الخامس</span></p><h1>Substation Design, Operation and Maintenance</h1><p class="subtitle" lang="ar" dir="rtl">تصميم محطات التحويل وتشغيلها وصيانتها</p><p class="muted">Electrical Power Plants I | <span dir="rtl">محطات الطاقة الكهربائية 1</span></p><div class="print-meta" style="border-block:1px solid #bbb;padding:8px;font-size:10pt"><b>Lecturer:</b> Dr.-Ing. Aouss Gabash · IEEE Senior Member | <span dir="rtl">المحاضر: د. م. أوس غباش</span><br><b>Course:</b> Electrical Power Plants I | <span dir="rtl">محطات الطاقة الكهربائية 1</span><br><b>PDF generated:</b> <span id="pdf-date"></span></div><div class="actions no-print"><button type="button" onclick="document.getElementById('pdf-date').textContent=new Date().toLocaleDateString('en-GB');window.print()">Print / Save PDF | طباعة / حفظ PDF</button></div></div><section class="problem notation-guide"><h2>Symbols and abbreviations | دليل الرموز والاختصارات</h2><div class="pair"><div lang="en"><p>Symbols are defined here before the theory and appear in mathematical direction in both languages. The units shown must be respected in substitutions.</p></div><div lang="ar" dir="rtl"><p>تعرف الرموز قبل بدء الشرح النظري، وتعرض باتجاه رياضي ثابت في اللغتين. يجب توحيد الواحدات عند التعويض في العلاقات.</p></div></div><div class="notation-grid"><div><p class="math-inline">\(S_n\), \(U_{LL,n}\), \(I_n\)</p><p lang="en">Rated three-phase apparent power (VA), line voltage (V), line current (A).</p><p lang="ar" dir="rtl">الاستطاعة الظاهرية الاسمية (VA)، وتوتر الخط الاسمي (V)، وتيار الخط الاسمي (A).</p></div><div><p class="math-inline">\(u_k\), \(Z_k\)</p><p lang="en">Relative short-circuit voltage (%) and equivalent short-circuit impedance (Ω).</p><p lang="ar" dir="rtl">توتر القصر النسبي (%) ومعاوقة القصر المكافئة (Ω).</p></div><div><p class="math-inline">\(R_{eq}\), \(X_{eq}\)</p><p lang="en">Equivalent resistance and reactance referred to the same side (Ω per phase).</p><p lang="ar" dir="rtl">المقاومة والمفاعلة المكافئتان بعد إحالتهما إلى الجانب نفسه (Ω لكل طور).</p></div><div><p class="math-inline">\(P_0\), \(P_k\), \(P_{loss}\)</p><p lang="en">No-load, rated-load and total transformer losses (kW).</p><p lang="ar" dir="rtl">ضياعات اللاحمل والحمل الاسمي والضياعات الكلية للمحول (kW).</p></div><div><p class="math-inline">\(x\), \(\eta\), \(\varphi\)</p><p lang="en">Load ratio (dimensionless), efficiency (dimensionless), power-factor angle (°).</p><p lang="ar" dir="rtl">نسبة التحميل (بلا واحدة) والمردود (بلا واحدة) وزاوية معامل الاستطاعة (درجة).</p></div><div><p class="math-inline">\(OLTC\), \(ONAN\), \(ONAF\)</p><p lang="en">On-load tap changer; oil-natural/air-natural and oil-natural/air-forced cooling.</p><p lang="ar" dir="rtl">مبدل المآخذ تحت الحمل، والتبريد الطبيعي بالزيت والهواء، والتبريد الطبيعي بالزيت والقسري بالهواء.</p></div></div></section><section class="problem"><h2>Design and operational performance</h2><h2 lang="ar" dir="rtl">التصميم والأداء التشغيلي</h2><div class="pair"><div lang="en"><p>Substation design begins with peak load, reliability requirements, nominal voltage, short-circuit duty and equipment ratings. Operational calculations must distinguish active power P (kW), reactive power Q (kvar), apparent power S (kVA) and power factor \(\cos\varphi\).</p><p>For a transformer, no-load loss is approximately constant while load-dependent copper loss is roughly proportional to the square of the load ratio.</p></div><div lang="ar" dir="rtl"><p>يبدأ تصميم محطة التحويل بتحديد الحمل الأعظمي ومتطلبات الوثوقية والتوتر الاسمي وتيارات القصر والقيم الاسمية للتجهيزات. يجب التمييز بين الاستطاعة الفعالة P (kW)، والاستطاعة الردية Q (kvar)، والاستطاعة الظاهرية S (kVA)، ومعامل الاستطاعة \(\cos\varphi\).</p><p>تكون ضياعات اللاحمل في المحول شبه ثابتة، بينما تتناسب ضياعات النحاس تقريبا مع مربع نسبة التحميل.</p></div></div><figure class="single-line-figure"><svg viewBox="0 0 520 190" role="img" aria-label="مخطط أحادي الخط: شبكة وقاطع ومحول وقضيب وحمل" style="width:100%;height:auto;background:#091827;border:1px solid #31506b;border-radius:12px"><g stroke="#8ddcff" stroke-width="3" fill="none"><path d="M26 90 H110 M152 90 H215 M294 90 H495"/><rect x="110" y="72" width="42" height="36" rx="2"/><circle cx="239" cy="90" r="25"/><circle cx="271" cy="90" r="25"/><path d="M382 52 V128" stroke-width="6"/></g><g fill="#f3f8ff" font-size="15" font-family="Tahoma,Arial" text-anchor="middle"><text x="58" y="65">20 kV</text><text x="132" y="58">CB</text><text x="255" y="43">20/0.4 kV</text><text x="382" y="39">LV bus</text><text x="460" y="65">حمل</text><text x="132" y="140">قاطع</text><text x="255" y="140">محول</text><text x="382" y="149">قضيب 0.4 kV</text></g></svg><figcaption class="bilingual-caption"><span lang="en">Single-line diagram: the single thick vertical line is the low-voltage (LV) busbar, not a capacitor. CB = circuit breaker; the outgoing feeder connects the busbar to the load.</span><span lang="ar" dir="rtl">مخطط أحادي الخط: يمثل الخط العمودي المفرد قضيب تجميع التوتر المنخفض (LV)، وليس مكثفا. يرمز CB إلى قاطع الدارة، ويصل المغذي الصادر بين القضيب والحمل.</span></figcaption></figure></section><section class="problem"><h2>Transformer ratings, impedance and vector groups</h2><h2 lang="ar" dir="rtl">قيم المحولات الاسمية ومعاوقتها ومجموعات التوصيل</h2><div class="pair"><div lang="en"><p>The key transformer data are rated apparent power \(S_n\) (kVA/MVA), rated line-to-line voltages \(U_{H,n}\) and \(U_{L,n}\) (kV), frequency f (Hz), short-circuit impedance \(u_k\) (%) and winding vector group (for example Dyn11). The vector group determines phase displacement and neutral availability. Voltage ratio by itself is not sufficient to approve parallel operation.</p></div><div lang="ar" dir="rtl"><p>من أهم بيانات المحول الاستطاعة الظاهرية الاسمية \(S_n\) (kVA أو MVA)، والتوتران الاسميان بين الأطوار \(U_{H,n}\) و\(U_{L,n}\) (kV)، والتردد f (Hz)، وتوتر القصر النسبي \(u_k\) (%) ومجموعة توصيل الملفات مثل Dyn11. تحدد مجموعة التوصيل إزاحة الطور وإمكانية الوصول إلى نقطة التعادل. لا تكفي نسبة التحويل وحدها للسماح بالتشغيل على التوازي.</p></div></div><figure><svg viewBox="0 0 700 230" role="img" aria-label="Three phase voltage phasors separated by 120 degrees" style="width:100%;height:auto;background:#091827;border:1px solid #31506b;border-radius:12px"><g stroke="#9caec1" stroke-width="1"><path d="M355 25 V210 M190 115 H520"/></g><g stroke-width="4" fill="none"><path d="M355 115 L510 115" stroke="#8ddcff"/><path d="M355 115 L278 248" stroke="#ffe0a0" transform="translate(0,-38)"/><path d="M355 115 L278 -18" stroke="#f29c9c" transform="translate(0,38)"/></g><g fill="#fff" font-size="18"><text x="520" y="115">Vₐ ∠0°</text><text x="215" y="207">Vᵦ ∠−120°</text><text x="220" y="56">V𝒸 ∠+120°</text></g></svg><figcaption class="bilingual-caption"><span lang="en">Ideal balanced three-phase voltage phasors separated by 120°. Winding vector groups determine phase displacement.</span><span lang="ar" dir="rtl">متجهات التوتر المثالية لنظام ثلاثي الأطوار متوازن ومتباعدة بزاوية 120°. تحدد مجموعة توصيل الملفات إزاحة الطور بين جانبي المحول.</span></figcaption></figure><div class="formula">\[I_n=\frac{S_n}{\sqrt3\,U_{LL,n}},\qquad Z_{base}=\frac{U_{LL,n}^2}{S_n}\]</div><div class="pair"><div lang="en"><p>\(I_n\) (A) is rated line current, \(S_n\) (VA) rated three-phase apparent power, \(U_{LL,n}\) (V) rated line voltage, and \(Z_{\mathrm{base}}\) (Ω) three-phase impedance base for a common side. The equivalent short-circuit impedance magnitude on that side is approximately \(|Z_k|=\frac{u_k}{100}Z_{\mathrm{base}}\).</p></div><div lang="ar" dir="rtl"><p>\(I_n\) تيار الخط الاسمي (A)، و\(S_n\) الاستطاعة الظاهرية ثلاثية الأطوار (VA)، و\(U_{LL,n}\) التوتر الاسمي بين الأطوار (V)، و\(Z_{\mathrm{base}}\) معاوقة الأساس (Ω) على الجانب المختار. ويقارب مقدار معاوقة القصر المكافئة \(|Z_k|=\frac{u_k}{100}Z_{\mathrm{base}}\).</p></div></div><div class="formula">\[|Z_k|\approx\frac{u_k}{100}Z_{base}\]</div><div class="pair"><div lang="en"><p>To operate two transformers in parallel, confirm compatible ratios and tap settings, matching phase sequence and displacement/vector groups, suitable impedance ratios, and permissible circulating currents and thermal loading.</p></div><div lang="ar" dir="rtl"><p>لتشغيل محولين على التوازي نتحقق من توافق نسب التحويل ووضعيات مبدلات المآخذ، وترتيب الأطوار وإزاحة الطور ومجموعات التوصيل، وتناسب معاوقات القصر، وحدود تيارات الدوران والتحميل الحراري.</p></div></div></section><section class="problem"><h2>Voltage regulation, taps and loading</h2><h2 lang="ar" dir="rtl">تنظيم التوتر ومبدلات المآخذ والتحميل</h2><div class="pair"><div lang="en"><p>An on-load tap changer (OLTC) changes effective winding turns to regulate voltage under load. The tap ratio affects secondary voltage and can cause circulating current if parallel transformers have different effective no-load voltages. The elementary approximate voltage regulation of a transformer is linked to equivalent resistance and reactance.</p></div><div lang="ar" dir="rtl"><p>يغير مبدل المآخذ تحت الحمل (OLTC) عدد اللفات الفعال لتنظيم التوتر أثناء التشغيل. تؤثر نسبة المآخذ في التوتر الثانوي وقد تسبب تيار دوران بين المحولات المتوازية عند اختلاف توتراتها الداخلية. يرتبط تنظيم التوتر التقريبي للمحول بالمقاومة والمفاعلة المكافئتين.</p></div></div><div class="formula">\[\Delta U_{LL}\approx\sqrt3 I(R_{eq}\cos\varphi+X_{eq}\sin\varphi)\]</div><div class="pair"><div lang="en"><p>\(\Delta U_{LL}\) (V) is line-to-line drop; I (A) line current; \(R_{\mathrm{eq}}\) and \(X_{\mathrm{eq}}\) (Ω/phase) are equivalent resistance and reactance referred to the same side; \(\varphi\) is the load power-factor angle. For leading power factor, the reactive term changes sign with the adopted convention.</p></div><div lang="ar" dir="rtl"><p>\(\Delta U_{LL}\) هبوط التوتر بين الأطوار (V)، وI تيار الخط (A)، و\(R_{\mathrm{eq}}\) و\(X_{\mathrm{eq}}\) المقاومة والمفاعلة المكافئتان لكل طور (Ω) بعد الإحالة إلى الجانب نفسه، و\(\varphi\) زاوية معامل الاستطاعة. عند معامل استطاعة متقدم تتغير إشارة الحد الردي بحسب اصطلاح الإشارات.</p></div></div><div class="pair"><div lang="en"><p>Operational restrictions include winding and oil temperature, cooling method (such as ONAN/ONAF), insulation condition, overload duration, and manufacturer capability. Periodic maintenance checks oil leaks, temperature, bushings, tap changer, grounding connections, relay settings and recorded events.</p></div><div lang="ar" dir="rtl"><p>تشمل قيود التشغيل درجة حرارة الملفات والزيت ونمط التبريد مثل ONAN وONAF وحالة العزل ومدة زيادة الحمل وقدرة التحمل المحددة من المصنع. تشمل الصيانة الدورية تسربات الزيت ودرجات الحرارة والعوازل ومبدل المآخذ ووصلات التأريض وضبط المرحلات وسجل الأحداث.</p></div></div></section><section class="problem"><h2>Loss separation and efficiency</h2><h2 lang="ar" dir="rtl">فصل الضياعات والمردود</h2><div class="pair"><div lang="en"><p>No-load/core loss \(P_0\) is approximately constant at nearly constant voltage and frequency. Load-dependent copper and stray-load losses are represented in the elementary model by rated-load loss \(P_k\) multiplied by \(x^2\). The maximum-efficiency loading condition follows from differentiating output-power efficiency for constant power factor and this specific loss model.</p></div><div lang="ar" dir="rtl"><p>تكون ضياعات اللاحمل في الحديد \(P_0\) شبه ثابتة عند ثبات التوتر والتردد. وتمثل ضياعات النحاس والضياعات الإضافية المعتمدة على الحمل في النموذج الأولي بضياعات الحمل الاسمي \(P_k\) مضروبة بمربع نسبة التحميل \(x^2\). تنشأ نقطة أعلى مردود من اشتقاق علاقة المردود عند ثبات معامل الاستطاعة واعتماد نموذج الضياعات المحدد.</p></div></div><div class="formula">\[P_{loss}(x)=P_0+P_kx^2,\quad \eta(x)=\frac{xS_n\cos\varphi}{xS_n\cos\varphi+P_0+P_kx^2}\]</div><div class="pair"><div lang="en"><p>\(P_{\mathrm{loss}}\), \(P_0\) and \(P_k\) must all be expressed in the same power unit (W or kW); \(S_n\) must be converted to the corresponding VA or kVA. \(x=S/S_n\) is dimensionless; \(\eta\) is dimensionless. At maximum efficiency \(P_kx^2=P_0\), provided the assumed parameters remain constant.</p></div><div lang="ar" dir="rtl"><p>يجب التعبير عن \(P_{\mathrm{loss}}\) و\(P_0\) و\(P_k\) بالواحدة نفسها (W أو kW)، مع تحويل \(S_n\) إلى VA أو kVA الموافقة. \(x=S/S_n\) بلا واحدة، والمردود \(\eta\) بلا واحدة. عند أعلى مردود تتحقق \(P_kx^2=P_0\) ضمن فرضيات النموذج.</p></div></div></section><section class="problem"><h2>Worked problem 1: Transformer loading and losses</h2><h2 lang="ar" dir="rtl">مسألة محلولة 1: تحميل المحول وضياعاته</h2><div class="pair"><div lang="en"><p>A 500 kVA transformer has no-load loss \(P_0\) = 2 kW and rated-load copper loss \(P_k\) = 6 kW. At load ratio \(x=0.80\), find total active losses.</p></div><div lang="ar" dir="rtl"><p>محول استطاعته الاسمية 500 kVA، وضياعات اللاحمل \(P_0\) = 2 kW وضياعات النحاس عند الحمل الاسمي \(P_k\) = 6 kW. احسب الضياعات عند نسبة تحميل \(x=0.80\).</p></div></div><figure><svg viewBox="0 0 650 270" role="img" aria-label="Load-dependent loss P_loss = 2 + 6x²" style="width:100%;height:auto;background:#091827;border:1px solid #31506b;border-radius:12px"><g stroke="#5e7890" stroke-width="1"><path d="M70 35 V220 H600" fill="none"/><path d="M70 137.5 H600 M70 55 H600" stroke-dasharray="4 6"/></g><path d="M70.0 192.5 L75.3 192.5 L80.6 192.4 L85.9 192.4 L91.2 192.3 L96.5 192.2 L101.8 192.0 L107.1 191.9 L112.4 191.7 L117.7 191.5 L123.0 191.2 L128.3 190.9 L133.6 190.6 L138.9 190.3 L144.2 190.0 L149.5 189.6 L154.8 189.2 L160.1 188.8 L165.4 188.3 L170.7 187.8 L176.0 187.3 L181.3 186.8 L186.6 186.3 L191.9 185.7 L197.2 185.1 L202.5 184.4 L207.8 183.8 L213.1 183.1 L218.4 182.4 L223.7 181.7 L229.0 180.9 L234.3 180.1 L239.6 179.3 L244.9 178.5 L250.2 177.6 L255.5 176.7 L260.8 175.8 L266.1 174.9 L271.4 173.9 L276.7 172.9 L282.0 171.9 L287.3 170.8 L292.6 169.8 L297.9 168.7 L303.2 167.5 L308.5 166.4 L313.8 165.2 L319.1 164.0 L324.4 162.8 L329.7 161.5 L335.0 160.3 L340.3 159.0 L345.6 157.6 L350.9 156.3 L356.2 154.9 L361.5 153.5 L366.8 152.1 L372.1 150.6 L377.4 149.1 L382.7 147.6 L388.0 146.1 L393.3 144.5 L398.6 142.9 L403.9 141.3 L409.2 139.7 L414.5 138.0 L419.8 136.3 L425.1 134.6 L430.4 132.9 L435.7 131.1 L441.0 129.3 L446.3 127.5 L451.6 125.7 L456.9 123.8 L462.2 121.9 L467.5 120.0 L472.8 118.0 L478.1 116.1 L483.4 114.1 L488.7 112.0 L494.0 110.0 L499.3 107.9 L504.6 105.8 L509.9 103.7 L515.2 101.5 L520.5 99.4 L525.8 97.2 L531.1 94.9 L536.4 92.7 L541.7 90.4 L547.0 88.1 L552.3 85.8 L557.6 83.4 L562.9 81.0 L568.2 78.6 L573.5 76.2 L578.8 73.7 L584.1 71.2 L589.4 68.7 L594.7 66.2 L600.0 63.6" fill="none" stroke="#8ddcff" stroke-width="3"/><circle cx="494" cy="110" r="5" fill="#ffe0a0"/><g fill="#f3f8ff" font-size="13" font-family="Arial"><text x="70" y="22">Pₗₒₛₛ(x)</text><text x="590" y="250" text-anchor="end">x (pu)</text><text x="16" y="40">ضياعات (kW)</text><text x="70" y="239">0</text><text x="600" y="239" text-anchor="end">1.25</text><text x="58" y="60" text-anchor="end">12</text><text x="502" y="100" fill="#ffe0a0">\(x=1\)</text></g></svg><figcaption class="bilingual-caption"><span lang="en">Total transformer losses versus load ratio for the stated example; fixed no-load loss and quadratic load loss.</span><span lang="ar" dir="rtl">الضياعات الكلية للمحول بدلالة نسبة التحميل في المثال، وتتضمن ضياعات لاحمل ثابتة وضياعات تتناسب مع مربع التحميل.</span></figcaption></figure><h3>General equation | <span lang="ar" dir="rtl">العلاقة النظرية العامة</span></h3><div class="formula">\[P_{loss}(x)=P_0+P_kx^2\]</div><div class="pair"><div lang="en"><p><b>Symbols and units:</b> \(P_{loss}\) (kW): total loss; \(P_0\) (kW): no-load loss; \(P_k\) (kW): rated-load copper loss; \(x=S/S_n\) (dimensionless load ratio).</p></div><div lang="ar" dir="rtl"><p><b>الرموز والواحدات:</b> \(P_{loss}\) الضياعات الكلية (kW)، و\(P_0\) ضياعات اللاحمل (kW)، و\(P_k\) ضياعات النحاس الاسمية (kW)، وx نسبة الاستطاعة الظاهرية الفعلية إلى الاسمية (بلا واحدة).</p></div></div><div class="step"><h3>Step 1 | الخطوة 1</h3><div class="pair"><div lang="en"><p>Calculate the actual apparent load.</p></div><div lang="ar" dir="rtl"><p>نحسب الاستطاعة الظاهرية الفعلية.</p></div></div><div class="formula">\[S=xS_n=0.8(500)=400\ \mathrm{kVA}\]</div></div><div class="step"><h3>Step 2 | الخطوة 2</h3><div class="pair"><div lang="en"><p>Compute the load-dependent copper loss.</p></div><div lang="ar" dir="rtl"><p>نحسب ضياعات النحاس التي تتناسب مع مربع التحميل.</p></div></div><div class="formula">\[P_{Cu}=6(0.80)^2=3.84\ \mathrm{kW}\]</div></div><div class="step"><h3>Step 3 | الخطوة 3</h3><div class="pair"><div lang="en"><p>Add the constant no-load loss.</p></div><div lang="ar" dir="rtl"><p>نجمع ضياعات اللاحمل مع ضياعات النحاس.</p></div></div><div class="formula">\[P_{loss}=2+3.84=5.84\ \mathrm{kW}\]</div></div><div class="step"><h3>Interpretation | التفسير والتحقق</h3><div class="pair"><div lang="en"><p>At \(x=0\), loss is still 2 kW; at \(x=1\), it rises to 8 kW. The displayed curve follows this equation.</p></div><div lang="ar" dir="rtl"><p>عند \(x=0\) تبقى الضياعات 2 kW؛ وعند \(x=1\) تصبح 8 kW. يتبع المنحني العلاقة نفسها.</p></div></div></div></section><section class="problem"><h2>Worked problem 2: Three-phase feeder voltage drop</h2><h2 lang="ar" dir="rtl">مسألة محلولة 2: هبوط التوتر في مغذ ثلاثي الأطوار</h2><div class="pair"><div lang="en"><p>A balanced 400 V three-phase feeder carries 250 A at power factor 0.80 lagging. Its equivalent per-phase total series impedance is \(R=0.040\ \Omega\) and \(X=0.030\ \Omega\). Estimate line-to-line voltage drop using the common approximate formula.</p></div><div lang="ar" dir="rtl"><p>مغذ ثلاثي الأطوار متوازن توتره 400 V ويحمل تيارا 250 A عند معامل استطاعة 0.80 متأخر. مقاومة المغذي المكافئة لكل طور \(R=0.040\ \Omega\) ومفاعلتها \(X=0.030\ \Omega\). قدر هبوط التوتر بين الأطوار بالعلاقة التقريبية.</p></div></div><figure class="single-line-figure"><svg viewBox="0 0 520 190" role="img" aria-label="مخطط أحادي الخط: شبكة وقاطع ومحول وقضيب وحمل" style="width:100%;height:auto;background:#091827;border:1px solid #31506b;border-radius:12px"><g stroke="#8ddcff" stroke-width="3" fill="none"><path d="M26 90 H110 M152 90 H215 M294 90 H495"/><rect x="110" y="72" width="42" height="36" rx="2"/><circle cx="239" cy="90" r="25"/><circle cx="271" cy="90" r="25"/><path d="M382 52 V128" stroke-width="6"/></g><g fill="#f3f8ff" font-size="15" font-family="Tahoma,Arial" text-anchor="middle"><text x="58" y="65">20 kV</text><text x="132" y="58">CB</text><text x="255" y="43">20/0.4 kV</text><text x="382" y="39">LV bus</text><text x="460" y="65">حمل</text><text x="132" y="140">قاطع</text><text x="255" y="140">محول</text><text x="382" y="149">قضيب 0.4 kV</text></g></svg><figcaption class="bilingual-caption"><span lang="en">Single-line diagram: the single thick vertical line is the low-voltage (LV) busbar, not a capacitor. CB = circuit breaker; the outgoing feeder connects the busbar to the load.</span><span lang="ar" dir="rtl">مخطط أحادي الخط: يمثل الخط العمودي المفرد قضيب تجميع التوتر المنخفض (LV)، وليس مكثفا. يرمز CB إلى قاطع الدارة، ويصل المغذي الصادر بين القضيب والحمل.</span></figcaption></figure><h3>General equation | <span lang="ar" dir="rtl">العلاقة النظرية العامة</span></h3><div class="formula">\[\Delta U_{LL}\approx\sqrt3 I(R\cos\varphi+X\sin\varphi)\]</div><div class="pair"><div lang="en"><p><b>Symbols and units:</b> Δ\(U_{LL}\) (V): line-line drop; I (A): line current; R, X (Ω): total per-phase feeder resistance/reactance; \(\varphi\) (degrees): load angle.</p></div><div lang="ar" dir="rtl"><p><b>الرموز والواحدات:</b> Δ\(U_{LL}\) هبوط التوتر بين الأطوار (V)، وI تيار الخط (A)، وR وX المقاومة والمفاعلة المكافئتان لكل طور (Ω)، و\(\varphi\) زاوية الحمل.</p></div></div><div class="step"><h3>Step 1 | الخطوة 1</h3><div class="pair"><div lang="en"><p>Find the sine of the load angle from the power factor.</p></div><div lang="ar" dir="rtl"><p>نوجد جيب زاوية الحمل من معامل الاستطاعة.</p></div></div><div class="formula">\[\sin\varphi=\sqrt{1-0.8^2}=0.6\]</div></div><div class="step"><h3>Step 2 | الخطوة 2</h3><div class="pair"><div lang="en"><p>Compute the resistive and reactive voltage-drop terms.</p></div><div lang="ar" dir="rtl"><p>نحسب مساهمتي المقاومة والمفاعلة.</p></div></div><div class="formula">\[R\cos\varphi+X\sin\varphi=0.04(0.8)+0.03(0.6)=0.050\ \Omega\]</div></div><div class="step"><h3>Step 3 | الخطوة 3</h3><div class="pair"><div lang="en"><p>Substitute current and impedance terms.</p></div><div lang="ar" dir="rtl"><p>نعوض التيار ومجموع الحدين.</p></div></div><div class="formula">\[\Delta U_{LL}\approx1.732(250)(0.050)=21.65\ \mathrm V\]</div></div><div class="step"><h3>Step 4 | الخطوة 4</h3><div class="pair"><div lang="en"><p>Express as percentage of nominal voltage.</p></div><div lang="ar" dir="rtl"><p>نحول النتيجة إلى نسبة مئوية من التوتر الاسمي.</p></div></div><div class="formula">\[\Delta U_{\%}=100\frac{21.65}{400}=5.41\%\]</div></div><div class="step"><h3>Interpretation | التفسير والتحقق</h3><div class="pair"><div lang="en"><p>The estimate is about 5.41% of 400 V. This is an approximate feeder-drop calculation, not a complete load-flow study.</p></div><div lang="ar" dir="rtl"><p>هبوط التوتر التقريبي 5.41% من 400 V. هذه علاقة تقريبية للمغذي وليست بديلا عن دراسة تدفق استطاعة كاملة.</p></div></div></div></section><section class="problem"><h2>Worked problem 3: Load ratio for maximum transformer efficiency</h2><h2 lang="ar" dir="rtl">مسألة محلولة 3: نسبة التحميل عند أعلى مردود للمحول</h2><div class="pair"><div lang="en"><p>For the transformer of Problem 1, determine the load ratio where variable copper loss equals no-load loss. Assume constant power factor and fixed terminal voltage.</p></div><div lang="ar" dir="rtl"><p>للمحول الوارد في المسألة الأولى، أوجد نسبة التحميل التي تتساوى عندها ضياعات النحاس المتغيرة مع ضياعات اللاحمل، بافتراض ثبات معامل الاستطاعة والتوتر.</p></div></div><figure><svg viewBox="0 0 650 270" role="img" aria-label="Transformer efficiency versus load (example)" style="width:100%;height:auto;background:#091827;border:1px solid #31506b;border-radius:12px"><g stroke="#5e7890" stroke-width="1"><path d="M70 35 V220 H600" fill="none"/><path d="M70 137.5 H600 M70 55 H600" stroke-dasharray="4 6"/></g><path d="M70.0 220.0 L75.3 98.3 L80.6 79.9 L85.9 72.5 L91.2 68.6 L96.5 66.1 L101.8 64.4 L107.1 63.1 L112.4 62.2 L117.7 61.5 L123.0 60.9 L128.3 60.4 L133.6 60.1 L138.9 59.7 L144.2 59.5 L149.5 59.2 L154.8 59.0 L160.1 58.8 L165.4 58.7 L170.7 58.5 L176.0 58.4 L181.3 58.3 L186.6 58.2 L191.9 58.1 L197.2 58.0 L202.5 58.0 L207.8 57.9 L213.1 57.9 L218.4 57.8 L223.7 57.8 L229.0 57.7 L234.3 57.7 L239.6 57.7 L244.9 57.6 L250.2 57.6 L255.5 57.6 L260.8 57.6 L266.1 57.6 L271.4 57.5 L276.7 57.5 L282.0 57.5 L287.3 57.5 L292.6 57.5 L297.9 57.5 L303.2 57.5 L308.5 57.5 L313.8 57.5 L319.1 57.5 L324.4 57.5 L329.7 57.5 L335.0 57.5 L340.3 57.5 L345.6 57.5 L350.9 57.5 L356.2 57.5 L361.5 57.5 L366.8 57.5 L372.1 57.6 L377.4 57.6 L382.7 57.6 L388.0 57.6 L393.3 57.6 L398.6 57.6 L403.9 57.6 L409.2 57.6 L414.5 57.6 L419.8 57.7 L425.1 57.7 L430.4 57.7 L435.7 57.7 L441.0 57.7 L446.3 57.7 L451.6 57.7 L456.9 57.8 L462.2 57.8 L467.5 57.8 L472.8 57.8 L478.1 57.8 L483.4 57.8 L488.7 57.9 L494.0 57.9 L499.3 57.9 L504.6 57.9 L509.9 57.9 L515.2 58.0 L520.5 58.0 L525.8 58.0 L531.1 58.0 L536.4 58.0 L541.7 58.0 L547.0 58.1 L552.3 58.1 L557.6 58.1 L562.9 58.1 L568.2 58.1 L573.5 58.2 L578.8 58.2 L584.1 58.2 L589.4 58.2 L594.7 58.2 L600.0 58.3" fill="none" stroke="#8ddcff" stroke-width="3"/><circle cx="314.79651413640136" cy="57.5018230980576" r="5" fill="#ffe0a0"/><g fill="#f3f8ff" font-size="13" font-family="Arial"><text x="70" y="22">η(x)</text><text x="590" y="250" text-anchor="end">x (pu)</text><text x="16" y="40">مردود (%)</text><text x="70" y="239">0</text><text x="600" y="239" text-anchor="end">1.25</text><text x="58" y="60" text-anchor="end">100</text><text x="322.79651413640136" y="48" fill="#ffe0a0">\(x=0\).5773502691896257</text></g></svg><figcaption class="bilingual-caption"><span lang="en">Transformer efficiency versus load ratio at constant power factor 0.90.</span><span lang="ar" dir="rtl">مردود المحول بدلالة نسبة التحميل عند معامل استطاعة ثابت 0.90. المنحني مبني على فرضيات المثال.</span></figcaption></figure><h3>General equation | <span lang="ar" dir="rtl">العلاقة النظرية العامة</span></h3><div class="formula">\[P_kx_{opt}^2=P_0\quad\Rightarrow\quad x_{opt}=\sqrt{P_0/P_k}\]</div><div class="pair"><div lang="en"><p><b>Symbols and units:</b> \(x_{opt}\) (pu): load ratio for maximum efficiency under the stated assumptions; \(P_0\), \(P_k\) (kW): losses as defined earlier.</p></div><div lang="ar" dir="rtl"><p><b>الرموز والواحدات:</b> \(x_{opt}\) نسبة التحميل التي تحقق أعلى مردود في الفرضيات المعطاة، و\(P_0\) و\(P_k\) ضياعات اللاحمل والنحاس الاسمية (kW).</p></div></div><div class="step"><h3>Step 1 | الخطوة 1</h3><div class="pair"><div lang="en"><p>Set variable copper loss equal to no-load loss.</p></div><div lang="ar" dir="rtl"><p>نساوي ضياعات النحاس مع ضياعات اللاحمل.</p></div></div><div class="formula">\[6x_{opt}^2=2\]</div></div><div class="step"><h3>Step 2 | الخطوة 2</h3><div class="pair"><div lang="en"><p>Isolate the squared load ratio.</p></div><div lang="ar" dir="rtl"><p>نعزل مربع نسبة التحميل.</p></div></div><div class="formula">\[x_{opt}^2=2/6=1/3\]</div></div><div class="step"><h3>Step 3 | الخطوة 3</h3><div class="pair"><div lang="en"><p>Take the positive square root and find apparent load.</p></div><div lang="ar" dir="rtl"><p>نأخذ الجذر الموجب ونحسب الاستطاعة الظاهرية.</p></div></div><div class="formula">\[x_{opt}=0.577\ ;\quad S_{opt}=0.577(500)=288.7\ \mathrm{kVA}\]</div></div><div class="step"><h3>Interpretation | التفسير والتحقق</h3><div class="pair"><div lang="en"><p>The optimum is near 57.7% of rated apparent power for this simple loss model. The efficiency curve assumes a constant power factor of 0.90.</p></div><div lang="ar" dir="rtl"><p>تقع نقطة أعلى مردود عند نحو 57.7% من الاستطاعة الظاهرية الاسمية وفق النموذج المبسط. افترض منحني المردود معامل استطاعة ثابتا مقداره 0.90.</p></div></div></div></section><section class="problem"><h2>Worked problem 4: Transformer short-circuit impedance</h2><h2 lang="ar" dir="rtl">مسألة محلولة 4: معاوقة القصر للمحول</h2><div class="pair"><div lang="en"><p>A 1000 kVA, 20/0.4 kV transformer has \(u_k=6\%\). On the 0.4 kV side, calculate the base impedance, equivalent short-circuit impedance magnitude and approximate three-phase short-circuit current at its low-voltage terminals. Assume an infinite upstream bus and neglect resistance details.</p></div><div lang="ar" dir="rtl"><p>محول 1000 kVA وتوتره 20/0.4 kV وتوتر قصره النسبي \(u_k=6\%\). على جانب 0.4 kV احسب معاوقة الأساس ومقدار معاوقة القصر المكافئة وتيار القصر الثلاثي الأطوار التقريبي عند مخرج المحول. افترض شبكة منبع قوية جدا وأهمل تفصيل المقاومة.</p></div></div><div class="formula">\[Z_{base}=\frac{U_{LL,n}^2}{S_n},\quad |Z_k|=\frac{u_k}{100}Z_{base},\quad I_{k3}\approx\frac{U_{LL,n}}{\sqrt3|Z_k|}\]</div><div class="pair"><div lang="en"><p>Symbols and units: \(U_{LL,n}\) = 400 V, \(S_n\) = 1,000,000 VA, \(u_k=6\%\) (dimensionless ratio 0.06), \(Z_{\mathrm{base}}\) and \(Z_k\) in Ω, \(I_{k3}\) in A.</p></div><div lang="ar" dir="rtl"><p>الرموز والواحدات: \(U_{LL,n}\) = 400 V، و\(S_n\) = 1000000 VA، و\(u_k=6\%\) (النسبة 0.06)، و\(Z_{\mathrm{base}}\) و\(Z_k\) بالأوم، و\(I_{k3}\) بالأمبير.</p></div></div><h3>Step 1 | الخطوة 1</h3><div class="formula">\[Z_{base}=\frac{400^2}{1{,}000{,}000}=0.160\ \Omega\]</div><h3>Step 2 | الخطوة 2</h3><div class="formula">\[|Z_k|=0.06(0.160)=0.00960\ \Omega\]</div><h3>Step 3 | الخطوة 3</h3><div class="formula">\[I_{k3}\approx\frac{400}{\sqrt3(0.00960)}=24{,}056\ \mathrm A\approx24.1\ \mathrm{kA}\]</div><div class="pair"><div lang="en"><p>Check using rated current: \(I_n=\frac{10^6}{\sqrt{3}\times400}=1443\ \mathrm{A}\); \(I_k\approx\frac{I_n}{0.06}=24.1\ \mathrm{kA}\). Actual short-circuit studies include upstream impedance, voltage factors and relevant standards.</p></div><div lang="ar" dir="rtl"><p>التحقق من التيار الاسمي: \(I_n=\frac{10^6}{\sqrt{3}\times400}=1443\ \mathrm{A}\)؛ ومن ثم \(I_k\approx\frac{I_n}{0.06}=24.1\ \mathrm{kA}\). تتضمن دراسات القصر الفعلية معاوقة الشبكة السابقة وعوامل التوتر ومتطلبات المعايير.</p></div></div></section><footer>Dr.-Ing. Aouss Gabash · IEEE Senior Member · Electrical Power Plants I</footer></main></body></html>